---
version: "v1"
generated_at: "2026-06-18T11:20:50+00:00"
confidence_score: 0.84
confidence_level: "high"
confidence_basis:
  cited_sources: 22
  source_quality_score: 0.85
  freshness_score: 0.77
  evidence_coverage_score: 1.0
---

## 概述

冷水机在压铸工艺语境下，通常指为模具冷却回路持续提供低温循环水的工业冷水机组（Chiller / Water Chiller / Mold Chiller / Industrial Chiller）[[S28]]。在中文行业内，该设备亦常被称为冷冻机、制冷机组、冰水机组或冷却设备 [[S6,S28]]。其核心功能是通过蒸汽压缩制冷循环将载冷剂（通常为水）冷却至设定温度，再通过循环水泵将低温水输送至压铸模具内部冷却通道，以强制对流方式带走高温金属液传入模具的热量，维持模具在连续生产过程中的热平衡 [[S9,S24,S31]]。

## 分类

冷水机在工业应用中存在多种分类方式。下表基于现有证据归纳了主要分类维度及对应类型 [[S28,S8]]。

| 分类依据 | 类型 | 说明 |
|---|---|---|
| 冷却方式 | 风冷式冷水机组 | 利用空气对冷凝器散热 |
| 冷却方式 | 水冷式冷水机组 | 利用外部冷却水对冷凝器散热 |
| 压缩机类型 | 螺杆式 / 涡旋式 / 离心式冷水机组 | 按压缩机结构形式划分 |
| 温控区间 | 常温工业冷水机 | 温控范围一般 0℃～35℃ |
| 温控区间 | 低温工业冷水机 | 温控范围一般 0℃～-100℃ |
| 泵配置 | 定频泵冷水机 | 水泵以固定转速运行 |
| 泵配置 | 变频泵冷水机 | 水泵转速可调，实现流量/压力无级调节 |

## 工作原理与结构组成

### 制冷循环

冷水机核心制冷回路为蒸汽压缩制冷循环，由压缩机、冷凝器、膨胀阀（节流元件）、蒸发器、储液器等部件依次通过管路连接构成闭合循环 [[S31]]。制冷工质在蒸发器中吸收循环水的热量而蒸发，经压缩机压缩后在冷凝器中放出热量，再经膨胀阀节流降压后返回蒸发器，完成制冷循环 [[S31]]。

![蒸汽压缩式间接制冷循环原理图](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/f57a6fbf-2c76-4b3b-bbd5-ffe4f0c3545e/resource)

### 循环水系统

冷水机循环水系统由水泵、水箱及连接管路构成，将冷却后的水输送至压铸模具冷却通道。冷水机侧冷水流向与被冷却设备侧热水流向通过热交换器内散热片实现非接触换热，两股流体不直接混合 [[S24,S33]]。

![工业冷水机非接触式热交换原理图](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/f954b227-3982-4fd8-96da-f1dabe594c64/resource)

静态闭环温控场景下，冷水机通常可将加工温度稳定控制在 18℃～20℃ 区间 [[S24]]。

### 变频泵配置

在压铸模具试制阶段，可在冷水机系统中加装变频泵。实践经验表明，变频泵初始设定压力可设为 2bar，变频可调压力范围为 2bar，用于验证水流达到完全湍流状态后水压对冷却效率的影响，实现不同工况下冷却强度的无级调节 [[S28]]。

## 工艺作用

压铸过程中，高温金属液带入模具的总热量仅有约 5% 通过辐射和自然对流散出，剩余 95% 的热量全部依靠热传导由冷却系统带走 [[S9]]。冷水机作为冷却系统的冷源，持续精准移除模具热量，使模具在连续生产中维持稳定的工作温度区间：冷却不足将导致模具温度持续上升，引发粘模、冷却缓慢及晶粒粗大；冷却过度则可能导致冷隔、浇不足等缺陷 [[S21,S27]]。

合理配置的冷水机温控方案可有效均匀模具温度场，抑制铸件热节处应力集中，降低热裂纹出现概率。汽车结构件压铸场景的实测数据显示：采用变频水泵优化冷却水流量后，冷却系统换热均匀度显著提升，铸件达到顶出温度的时间从 63.57s 降低至 36.91s，生产效率提升约 42%；由冷却不均引起的翘曲变形量从 1.071mm 降低至 0.1621mm [[S1]]。在另一场景中，合理的随形冷却方案可将因冷却不均导致的翘曲变形量降低 24% 以上，同时将铸件整体凝固时间缩短 10% 以上 [[S1]]。

## 关键参数与运行条件

### 温控范围与能效

常温工业冷水机温控范围为 0℃～35℃，低温机型为 0℃～-100℃，其能效指标须符合 GB 19577-2024《热泵和冷水机组能效限定值及能效等级》 [[S28]]。

### 冷却水流速与流态控制

冷却水在模具通道内的流动状态对换热效率有决定性影响。以雷诺数（Re）作为判定准则：

| 雷诺数范围 | 流动状态 | 换热特征 |
|---|---|---|
| Re < 2000（或 Re < 2300） | 层流 | 仅壁面流体参与热传导换热，其余部分空载流过 |
| 2000～4000 | 过渡流 | 介于层流与湍流之间 |
| Re > 4000 | 湍流（紊流） | 涡流使大部分流体参与掺混换热，换热效率大幅提升 |
| Re ≥ 10000 | 完全湍流 | 工程推荐值，实现稳定强化的对流换热 |

紊流散热效果可达层流散热效果的 3～20 倍 [[S16]]。在常规工况下，当冷却通道直径为 10mm、流速为 1m/s 时，冷却水每 10cm 通道行程温升约 3℃，模具侧对应位置每 10cm 行程温升约 10℃ [[S13]]。生产中宜将冷却水流速控制在 2～3m/s，确保雷诺数不低于 4000 以进入湍流状态，理想工况下雷诺数可达 10000，同时将进出口水温差控制在 3℃～5℃ 范围内 [[S19,S10]]。

### 换热系数计算

模具水侧对流换热系数可采用两项经验公式进行计算。

**公式一（基于流速与管径）** [[S14]]：
\[
h = b \cdot \frac{v^{0.87}}{D^{0.13}}
\]
式中，\(v\) 为冷却水流速（m/s），\(D\) 为冷却通道直径（m），\(b\) 为随水温变化的常数（单位：千卡/米·时·℃），其取值可通过不同平均水温对应的 b 值表查询：

| 平均水温（℃） | b 值 |
|---|---|
| 0.01 | 6.903 |
| 10 | 8.112 |
| 20 | 9.438 |
| 30 | 10.87 |
| 40 | 12.30 |
| 50 | 13.57 |
| 60 | 14.73 |
| 70 | 15.62 |
| 80 | 14.55 |

**公式二——Dittus-Boelter 关联式** [[S23,S4]]：
\[
h_c = 0.023 \cdot \frac{K_c}{D} \cdot Re^{0.8} \cdot Pr^{0.4}
\]
其适用边界为 Re ≥ 10000、Pr 数处于 0.5～120 区间、冷却通道长径比 L/D > 50，与压铸模具冷却侧的常规工况匹配度较高。

## 模具冷却回路连接与设计

### 连接方式

压铸模具安装完成后，冷却水路连接需保证连接方法和通水方向正确。直浇道和分流锥的水路应独立设置且可单独调节，其余水路宜分区域设置独立阀门，同时配置总阀门实现通断统一管控，各接头需连接牢固，确保无堵塞、无漏水 [[S5]]。

### 通道设计参数

冷却水道应布置在型腔内温度最高、热量集中的区域，流路畅通。水道直径一般取 8～16mm，水道孔壁距型腔壁面距离需保证 10～15mm 以上 [[S32]]。冷却水道的连通分为串联和并联两种形式：

- **串联连通**：单一流路依次流经模具成型区域，易获得均匀湍流状态，需控制进出口水温差在 5% 以内，精密模具控制在 3% 以内 [[S15]]。
- **并联连通**：主干水道分出多个子回路分别流经不同冷却区域，须保证各分支水道横截面积之和小于进水主干道横截面积，避免不同支路流量分配不均导致冷却差异 [[S15]]。

## 限制与注意事项

### 水温设置

冷水机出水温度不宜设置过低。若水温远低于模具表面露点温度，将导致模具表面凝露；同时，过低的冷却水温会在局部冷却通道壁面产生剧烈温差，引发交变热冲击，加速模具热疲劳开裂，大幅缩短模具寿命 [[S21]]。

### 系统压降

整个冷却回路运行中需控制系统压降在合理范围内。若压降超出设计上限，应通过缩短冷却水道长度或适当增大管径的方式进行调整，以降低水泵能耗，并避免管路中产生过量局部水头损失 [[S11]]。

### 水质要求

冷却水须经软化处理以降低钙、镁离子含量。工业场景中应控制冷却水硬度在 1mmol/L 以下；对于管路细小的点冷回路，更推荐使用 RO 反渗透纯水进行循环，以防止长期运行后水垢堵塞管路、降低换热效率 [[S27]]。

## 多工位控制

在多台压铸机共用集中冷水站的场景下，可采用末端温度反馈控制方案：通过低选择器（SEL）采集所有下游负载工位的温度反馈信号，取优先级最低（即最冷）的反馈值来调节冷水机出水温度，从而避免任一工位出现过冷问题 [[S30]]。

![多工位末端温度反馈控制配置](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/f2f6f8c3-c8d8-4c48-abfa-1984ee839ff5/resource)

## Sources
- S28: [412094_冷水机组](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/e786b94a-f4ec-4e60-a074-4f634845282a/resource) (`e786b94a-f4ec-4e60-a074-4f634845282a`)
- S6: [冷水机组基本信息表](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/4d119fe2-9005-4f2f-9e96-76d3d73b1721/resource) (`4d119fe2-9005-4f2f-9e96-76d3d73b1721`)
- S9: [压铸模热平衡的建立](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/5aae079e-b4d2-4fac-bd6d-38c81df552ca/resource) (`5aae079e-b4d2-4fac-bd6d-38c81df552ca`)
- S24: [模具设计与制造基础](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/d400a4e2-2cfe-4365-b0e2-8ff9c36f3c92/resource) (`d400a4e2-2cfe-4365-b0e2-8ff9c36f3c92`)
- S31: [制冷机压缩机循环间接制冷原理](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/f57a6fbf-2c76-4b3b-bbd5-ffe4f0c3545e/resource) (`f57a6fbf-2c76-4b3b-bbd5-ffe4f0c3545e`)
- S8: [注塑模具冷却优化与仿真](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/55717fcb-4b6e-4f39-a79c-5b01455e80d4/resource) (`55717fcb-4b6e-4f39-a79c-5b01455e80d4`)
- S33: [图9.10 热交换机理](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/f954b227-3982-4fd8-96da-f1dabe594c64/resource) (`f954b227-3982-4fd8-96da-f1dabe594c64`)
- S21: [基于KBE的压铸模具冷却工艺设计系统开发](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/bd53f873-ad17-4f92-868b-6732978fb6c0/resource) (`bd53f873-ad17-4f92-868b-6732978fb6c0`)
- S27: [铝合金曲轴箱压铸模具温度控制方式简析](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/d9843169-a2c6-4e42-9be4-c12d71e566a3/resource) (`d9843169-a2c6-4e42-9be4-c12d71e566a3`)
- S1: [汽车发动机底护板复合材料塑件的成型工艺优化及多尺度联合仿真](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/0680ca48-0e92-4c35-816b-47c4681a94e0/resource) (`0680ca48-0e92-4c35-816b-47c4681a94e0`)
- S16: [塑料齿轮注射模具设计与制造](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/b1396123-478a-4ac2-94f6-138c4e1eb6bd/resource) (`b1396123-478a-4ac2-94f6-138c4e1eb6bd`)
- S13: [压力铸造译文集](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/97956351-1442-401e-b4e3-2592838296a1/resource) (`97956351-1442-401e-b4e3-2592838296a1`)
- S19: [基于异形包装件的多腔式薄膜热成型技术研究](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/b71fc372-0e72-4be7-beba-93ad128c5d86/resource) (`b71fc372-0e72-4be7-beba-93ad128c5d86`)
- S10: [Moldflow注塑模流分析从入门到精通](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/7089731e-af43-4796-b33c-ec2b51ec173f/resource) (`7089731e-af43-4796-b33c-ec2b51ec173f`)
- S14: [表 6-10 水的 B 值](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/9cb2f403-963d-4a5b-954e-356195a5b829/resource) (`9cb2f403-963d-4a5b-954e-356195a5b829`)
- S23: [computer aided injection mold design and manufacture__e9a0863baa](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/d050ba9e-5d24-432e-8e7a-3d9bded9c028/resource) (`d050ba9e-5d24-432e-8e7a-3d9bded9c028`)
- S4: [基于SLM的光学模具随形水路优化设计研究](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/20712856-518f-4c34-baaf-8b42faf4f949/resource) (`20712856-518f-4c34-baaf-8b42faf4f949`)
- S5: [压铸技术与生产](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/3a6c8ce3-3cea-410f-bd3b-21884c023f4c/resource) (`3a6c8ce3-3cea-410f-bd3b-21884c023f4c`)
- S32: [压铸成型工艺及模具设计](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/f93d88a0-332a-4a5b-a3a3-7bef9b9aad3b/resource) (`f93d88a0-332a-4a5b-a3a3-7bef9b9aad3b`)
- S15: [现代注塑模具设计实用技术手册](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/a4f2d59f-d9a6-47dd-957f-d03c915ef664/resource) (`a4f2d59f-d9a6-47dd-957f-d03c915ef664`)
- S11: [最新塑料模具手册 注射成形模具设计、加工、处理、应用实例](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/750db08f-1dab-4745-88b1-68810ed0ca41/resource) (`750db08f-1dab-4745-88b1-68810ed0ca41`)
- S30: [图 5.5 末端再热系统的阀门位置控制器配置](http://192.168.150.150:8000/api/v1/workspaces/die_casting_wiki_v2/document-elements/f2f6f8c3-c8d8-4c48-abfa-1984ee839ff5/resource) (`f2f6f8c3-c8d8-4c48-abfa-1984ee839ff5`)